\section*{Software Information}

\begin{itemize}
\item Please check, whether your inputs, the equations applied and the charactersitics are displayed correctly.
\item You are welcome to send your feedback via \url{https://github.com/oemof/tespy/issues}.
\item \LaTeX packages required are:
\begin{itemize}
\item graphicx
\item float
\item hyperref
\item booktabs
\item amsmath
\item units
\item cleveref
\item longtable
\end{itemize}
Additionally, you will need to make the following definitions:
\begin{itemize}
\item \textbackslash newcommand\{\textbackslash iftab\}\{\textbackslash fontshape\{sl\}\textbackslash selectfont\}
\item \textbackslash newcommand\{\textbackslash bftab\}\{\textbackslash fontseries\{b\}\textbackslash selectfont\}
\end{itemize}
\item To supress these messages, call the model documentation with the keyword draft=False.
\end{itemize}

\begin{table}[H]
\begin{tabular}{ll}
\bftab General information&\\
& \\
TESPy Version:&0.4.3-005 - Grassmann's Graph\\
Commit:&Installation from git not found\\
CoolProp version:&6.4.1\\
Python version:&3.8.10 (default, May 19 2021, 13:12:57) [MSC v.1916 64 bit (AMD64)]\\
Documentation generated:&June 26, 2021\\
& \\
\bftab Parameter highlighting&\\
& \\
Variable component parameters:& \iftab italic\\
Specified input parameter:& \bftab bold\\
Results of simulation:& normalfont \\
& \\
\multicolumn{2}{l}{\iftab Equations are displayed for input parameters only.}\\
\end{tabular}
\end{table}
\newpage\section{Connections in offdesign mode}

\subsection{Connection specifications and results}

\begin{table}[H]
\centering
\caption{Connection specifications and results}
\begin{tabular}{lrrrrr}
\toprule
{} & m in $\unitfrac[]{kg}{s}$ & p in $\unit[]{bar}$ (\ref{eq:Connection_pressure}) & h in $\unitfrac[]{kJ}{kg}$ & T in $\unit[]{^\circ C}$ (\ref{eq:Connection_temperature}) & s in $\unitfrac[]{J}{kgK}$ \\
label                                                 &                           &                                                    &                            &                                                            &                            \\
\midrule
coolant cycle closer:out1\_condenser:in1              &                     0.199 &                                             56.642 &                  1,837.077 &                                                      150.0 &                   5,663.04 \\
consumer cycle closer:out1\_district heating pump:in1 &                     1.590 &                                      \bftab 10.000 &                    252.003 &                                                \bftab 60.0 &                     830.77 \\
district heating pump:out1\_condenser:in2             &                     1.590 &                                             10.203 &                    252.029 &                                                       60.0 &                     830.79 \\
condenser:out2\_consumer:in1                          &                     1.590 &                                             10.101 &                    377.767 &                                                \bftab 90.0 &                   1,192.19 \\
consumer:out1\_consumer cycle closer:in1              &                     1.590 &                                             10.000 &                    252.003 &                                                       60.0 &                     830.77 \\
condenser:out1\_valve:in1                             &                     0.199 &                                             56.075 &                    831.804 &                                                       94.5 &                   2,972.70 \\
valve:out1\_drum:in1                                  &                     0.199 &                                              4.973 &                    831.804 &                                                        4.0 &                   3,237.63 \\
drum:out1\_evaporator reciculation pump:in1           &                     0.249 &                                              4.973 &                    364.194 &                                                        4.0 &                   1,550.41 \\
evaporator reciculation pump:out1\_evaporator:in2     &                     0.249 &                                              5.023 &                    364.204 &                                                        4.0 &                   1,550.41 \\
evaporator:out2\_drum:in2                             &                     0.249 &                                              4.973 &                    988.051 &                                                        4.0 &                   3,801.39 \\
drum:out2\_superheater:in2                            &                     0.199 &                                              4.973 &                  1,611.625 &                                                        4.0 &                   6,051.36 \\
ambient air:out1\_fan:in1                             &                    50.876 &                                       \bftab 1.000 &                    411.360 &                                                \bftab 12.0 &                   3,839.42 \\
fan:out1\_splitter:in1                                &                    50.876 &                                              1.002 &                    411.612 &                                                       12.3 &                   3,839.73 \\
splitter:out1\_superheater:in1                        &                    48.499 &                                              1.002 &                    411.612 &                                                       12.3 &                   3,839.73 \\
superheater:out1\_evaporator:in1                      &                    48.499 &                                              1.001 &                    411.541 &                                                       12.2 &                   3,839.77 \\
evaporator:out1\_sink ambient 1:in1                   &                    48.499 &                                       \bftab 1.000 &                    408.342 &                                                 \bftab 9.0 &                   3,828.79 \\
superheater:out2\_compressor 1:in1                    &                     0.199 &                                              4.923 &                  1,629.005 &                                                       10.3 &                   6,117.93 \\
compressor 1:out1\_intercooler:in1                    &                     0.199 &                                             19.071 &                  1,868.579 &                                                      125.8 &                   6,209.57 \\
intercooler:out1\_compressor 2:in1                    &                     0.199 &                                             18.881 &                  1,655.151 &                                                       52.2 &                   5,619.77 \\
splitter:out2\_intercooler:in2                        &                     2.377 &                                              1.002 &                    411.612 &                                                       12.3 &                   3,839.73 \\
intercooler:out2\_sink ambient 2:in1                  &                     2.377 &                                              1.001 &                    429.471 &                                                \bftab 30.0 &                   3,900.73 \\
compressor 2:out1\_coolant cycle closer:in1           &                     0.199 &                                             56.642 &                  1,837.077 &                                                      150.0 &                   5,663.04 \\
\bottomrule
\end{tabular}
\end{table}
\subsection{Equations applied}

\begin{equation}
\label{eq:Connection_pressure}
0 = p - p_\mathrm{spec}
\end{equation}

\begin{equation}
\label{eq:Connection_temperature}
0 = T \left(p, h \right) - T_\mathrm{spec}
\end{equation}

\subsection{Specified fluids}

\begin{table}[H]
\centering
\caption{Specified fluids}
\begin{tabular}{lrrr}
\toprule
{} & NH3 (\ref{eq:Connection_NH3}) & air (\ref{eq:Connection_air}) & water (\ref{eq:Connection_water}) \\
label                                                 &                               &                               &                                   \\
\midrule
coolant cycle closer:out1\_condenser:in1              &                  \bftab 1.000 &                  \bftab 0.000 &                      \bftab 0.000 \\
consumer cycle closer:out1\_district heating pump:in1 &                  \bftab 0.000 &                  \bftab 0.000 &                      \bftab 1.000 \\
district heating pump:out1\_condenser:in2             &                         0.000 &                         0.000 &                             1.000 \\
condenser:out2\_consumer:in1                          &                         0.000 &                         0.000 &                             1.000 \\
consumer:out1\_consumer cycle closer:in1              &                         0.000 &                         0.000 &                             1.000 \\
condenser:out1\_valve:in1                             &                         1.000 &                         0.000 &                             0.000 \\
valve:out1\_drum:in1                                  &                         1.000 &                         0.000 &                             0.000 \\
drum:out1\_evaporator reciculation pump:in1           &                         1.000 &                         0.000 &                             0.000 \\
evaporator reciculation pump:out1\_evaporator:in2     &                         1.000 &                         0.000 &                             0.000 \\
evaporator:out2\_drum:in2                             &                         1.000 &                         0.000 &                             0.000 \\
drum:out2\_superheater:in2                            &                         1.000 &                         0.000 &                             0.000 \\
ambient air:out1\_fan:in1                             &                  \bftab 0.000 &                  \bftab 1.000 &                      \bftab 0.000 \\
fan:out1\_splitter:in1                                &                         0.000 &                         1.000 &                             0.000 \\
splitter:out1\_superheater:in1                        &                         0.000 &                         1.000 &                             0.000 \\
superheater:out1\_evaporator:in1                      &                         0.000 &                         1.000 &                             0.000 \\
evaporator:out1\_sink ambient 1:in1                   &                         0.000 &                         1.000 &                             0.000 \\
superheater:out2\_compressor 1:in1                    &                         1.000 &                         0.000 &                             0.000 \\
compressor 1:out1\_intercooler:in1                    &                         1.000 &                         0.000 &                             0.000 \\
intercooler:out1\_compressor 2:in1                    &                         1.000 &                         0.000 &                             0.000 \\
splitter:out2\_intercooler:in2                        &                         0.000 &                         1.000 &                             0.000 \\
intercooler:out2\_sink ambient 2:in1                  &                         0.000 &                         1.000 &                             0.000 \\
compressor 2:out1\_coolant cycle closer:in1           &                         1.000 &                         0.000 &                             0.000 \\
\bottomrule
\end{tabular}
\end{table}
\subsection{Equations applied}

\begin{equation}
\label{eq:Connection_NH3}
0 = x_\mathrm{NH3} - x_\mathrm{NH3,spec}
\end{equation}

\begin{equation}
\label{eq:Connection_air}
0 = x_\mathrm{air} - x_\mathrm{air,spec}
\end{equation}

\begin{equation}
\label{eq:Connection_water}
0 = x_\mathrm{water} - x_\mathrm{water,spec}
\end{equation}

\subsection{Referenced mass flow}

\begin{table}[H]
\centering
\caption{Specified reference values for mass flow}
\begin{tabular}{llrr}
\toprule
{} &             reference &  factor in - &  delta in $\unitfrac[]{kg}{s}$ \\
label &                       &              &                                \\
\midrule
0     &  valve:out1\_drum:in1 &         1.25 &                              0 \\
\bottomrule
\end{tabular}
\end{table}
\subsection{Equation applied}

\begin{equation}
\label{eq:Connection_ref}
0 = \text{value} - \text{value}_\mathrm{ref} \cdot \mathrm{factor} + \text{delta}
\end{equation}

\section{Components in offdesign mode}

\subsection{Components of type CycleCloser}

\subsubsection{Mandatory constraints}

\begin{equation}
\label{eq:CycleCloser_pressure_equality_constraints}
0=p_{\mathrm{in,}i}-p_{\mathrm{out,}i}\; \forall i \in [1]
\end{equation}

\begin{equation}
\label{eq:CycleCloser_enthalpy_equality_constraints}
0=h_{\mathrm{in,}i}-h_{\mathrm{out,}i}\; \forall i \in [1]
\end{equation}


\subsection{Components of type Condenser}

\subsubsection{Mandatory constraints}

\begin{equation}
\label{eq:Condenser_mass_flow_constraints}
0=\dot{m}_{\mathrm{in,}i}-\dot{m}_{\mathrm{out,}i}\; \forall i \in [1, 2]
\end{equation}

\begin{equation}
\label{eq:Condenser_fluid_constraints}
0=x_{fl\mathrm{,in,}i}-x_{fl\mathrm{,out,}i}\;\forall fl \in\text{network fluids,}\; \forall i \in [1, 2]
\end{equation}

\begin{equation}
\label{eq:Condenser_energy_balance_constraints}
0 = \dot{m}_\mathrm{in,1} \cdot \left(h_\mathrm{out,1} - h_\mathrm{in,1} \right) +\dot{m}_\mathrm{in,2} \cdot \left(h_\mathrm{out,2} - h_\mathrm{in,2} \right)
\end{equation}


\subsubsection{Specifications and results}

\begin{table}[H]
\centering
\caption{Parameters of components of type Condenser}
\begin{tabular}{lrrrrrrrrrr}
\toprule
{} &            Q &         kA & td\_log & ttd\_u & ttd\_l & pr1 (\ref{eq:Condenser_pr1}) &   pr2 &           zeta1 & zeta2 (\ref{eq:Condenser_zeta2}) &  kA\_char (\ref{eq:Condenser_kA_char}) \\
label     &              &            &         &        &        &                              &       &                 &                                  &                                        \\
\midrule
condenser &  -199,958.97 &  13,092.81 &   15.27 &   5.00 &  34.50 &                  \bftab 0.99 &  0.99 &  109,841,424.68 &              \bftab 4,850,715.04 &                                   True \\
\bottomrule
\end{tabular}
\end{table}
\subsubsection{Equations applied}

\begin{equation}
\label{eq:Condenser_pr1}
0=p_\mathrm{in,1}\cdot pr1 - p_\mathrm{out,1}
\end{equation}

\begin{equation}
\label{eq:Condenser_zeta2}
0 = \begin{cases}
p_\mathrm{in,2}- p_\mathrm{out,2} & |\dot{m}_\mathrm{in,2}| < \unitfrac[0.0001]{kg}{s} \\
\frac{\zeta}{D^4}-\frac{(p_\mathrm{in,2}-p_\mathrm{out,2})\cdot\pi^2}{8\cdot\dot{m}_\mathrm{in,2}\cdot|\dot{m}_\mathrm{in,2}|\cdot\frac{v_\mathrm{in,2} + v_\mathrm{out,2}}{2}}& |\dot{m}_\mathrm{in,2}| \geq \unitfrac[0.0001]{kg}{s}
\end{cases}
\end{equation}

\begin{equation}
\label{eq:Condenser_kA_char}
\begin{split}
0 = & \dot{m}_\mathrm{in,1} \cdot \left( h_\mathrm{out,1} - h_\mathrm{in,1}\right)\\
&+kA_\mathrm{design} \cdot f_\mathrm{kA} \cdot \frac{T_\mathrm{out,1} - T_\mathrm{in,2} - T_\mathrm{sat}\left( p_\mathrm{in,1}\right) +T_\mathrm{out,2}}{\ln{\frac{T_\mathrm{out,1}-T_\mathrm{in,2}}{T_\mathrm{sat}\left( p_\mathrm{in,1}\right)- T_\mathrm{out,2}}}}\\
f_\mathrm{kA}=&\frac{2}{\frac{1}{f\left(X_1\right)}+\frac{1}{f\left(X_2\right)}}\\
\end{split}
\end{equation}

\begin{minipage}{0.5\textwidth}
\begin{figure}[H]\begin{center}
\includegraphics[width=\textwidth]{figures/Condenser_CharLine_kA_char1_condenser.pdf}
\caption{Characteristics of condenser (eq. \ref{eq:Condenser_kA_char})}
\label{fig:CharLine_kA_char1_condenser}
\end{center}\end{figure}

\end{minipage}
\begin{minipage}{0.5\textwidth}
\begin{figure}[H]\begin{center}
\includegraphics[width=\textwidth]{figures/Condenser_CharLine_kA_char2_condenser.pdf}
\caption{Characteristics of condenser (eq. \ref{eq:Condenser_kA_char})}
\label{fig:CharLine_kA_char2_condenser}
\end{center}\end{figure}

\end{minipage}


\subsection{Components of type Pump}

\subsubsection{Mandatory constraints}

\begin{equation}
\label{eq:Pump_mass_flow_constraints}
0=\dot{m}_{\mathrm{in,}i}-\dot{m}_{\mathrm{out,}i}\; \forall i \in [1]
\end{equation}

\begin{equation}
\label{eq:Pump_fluid_constraints}
0=x_{fl\mathrm{,in,}i}-x_{fl\mathrm{,out,}i}\;\forall fl \in\text{network fluids,}\; \forall i \in [1]
\end{equation}


\subsubsection{Specifications and results}

\begin{table}[H]
\centering
\caption{Parameters of components of type Pump}
\begin{tabular}{lrrrr}
\toprule
{} &      P & eta\_s &    pr &  eta\_s\_char (\ref{eq:Pump_eta_s_char}) \\
label                        &        &        &       &                                          \\
\midrule
district heating pump        &  41.03 &   0.80 &  1.02 &                                     True \\
evaporator reciculation pump &   2.47 &   0.80 &  1.01 &                                     True \\
\bottomrule
\end{tabular}
\end{table}
\subsubsection{Equations applied}

\begin{equation}
\label{eq:Pump_eta_s_char}
0=\left(h_\mathrm{out}-h_\mathrm{in}\right)\cdot\eta_\mathrm{s,design}\cdot f\left( X \right)-\left( h_{out,s} - h_{in} \right)
\end{equation}

\begin{minipage}{0.5\textwidth}
\begin{figure}[H]\begin{center}
\includegraphics[width=\textwidth]{figures/Pump_CharLine_eta_s_char_district_heating_pump.pdf}
\caption{Characteristics of district heating pump (eq. \ref{eq:Pump_eta_s_char})}
\label{fig:CharLine_eta_s_char_district heating pump}
\end{center}\end{figure}

\end{minipage}
\begin{minipage}{0.5\textwidth}
\begin{figure}[H]\begin{center}
\includegraphics[width=\textwidth]{figures/Pump_CharLine_eta_s_char_evaporator_reciculation_pump.pdf}
\caption{Characteristics of evaporator reciculation pump (eq. \ref{eq:Pump_eta_s_char})}
\label{fig:CharLine_eta_s_char_evaporator reciculation pump}
\end{center}\end{figure}

\end{minipage}


\subsection{Components of type HeatExchangerSimple}

\subsubsection{Mandatory constraints}

\begin{equation}
\label{eq:HeatExchangerSimple_mass_flow_constraints}
0=\dot{m}_{\mathrm{in,}i}-\dot{m}_{\mathrm{out,}i}\; \forall i \in [1]
\end{equation}

\begin{equation}
\label{eq:HeatExchangerSimple_fluid_constraints}
0=x_{fl\mathrm{,in,}i}-x_{fl\mathrm{,out,}i}\;\forall fl \in\text{network fluids,}\; \forall i \in [1]
\end{equation}


\subsubsection{Specifications and results}

\begin{table}[H]
\centering
\caption{Parameters of components of type HeatExchangerSimple}
\begin{tabular}{lrrr}
\toprule
{} & Q (\ref{eq:HeatExchangerSimple_Q}) &    pr & zeta (\ref{eq:HeatExchangerSimple_zeta}) \\
label    &                                    &       &                                          \\
\midrule
consumer &                 \bftab -200,000.00 &  0.99 &                      \bftab 4,802,189.05 \\
\bottomrule
\end{tabular}
\end{table}
\subsubsection{Equations applied}

\begin{equation}
\label{eq:HeatExchangerSimple_Q}
0 = \dot{m}_\mathrm{in} \cdot \left(h_\mathrm{out} - h_\mathrm{in} \right) -\dot{Q}
\end{equation}

\begin{equation}
\label{eq:HeatExchangerSimple_zeta}
0 = \begin{cases}
p_\mathrm{in,1}- p_\mathrm{out,1} & |\dot{m}_\mathrm{in,1}| < \unitfrac[0.0001]{kg}{s} \\
\frac{\zeta}{D^4}-\frac{(p_\mathrm{in,1}-p_\mathrm{out,1})\cdot\pi^2}{8\cdot\dot{m}_\mathrm{in,1}\cdot|\dot{m}_\mathrm{in,1}|\cdot\frac{v_\mathrm{in,1} + v_\mathrm{out,1}}{2}}& |\dot{m}_\mathrm{in,1}| \geq \unitfrac[0.0001]{kg}{s}
\end{cases}
\end{equation}


\subsection{Components of type Valve}

\subsubsection{Mandatory constraints}

\begin{equation}
\label{eq:Valve_mass_flow_constraints}
0=\dot{m}_{\mathrm{in,}i}-\dot{m}_{\mathrm{out,}i}\; \forall i \in [1]
\end{equation}

\begin{equation}
\label{eq:Valve_fluid_constraints}
0=x_{fl\mathrm{,in,}i}-x_{fl\mathrm{,out,}i}\;\forall fl \in\text{network fluids,}\; \forall i \in [1]
\end{equation}

\begin{equation}
\label{eq:Valve_enthalpy_equality_constraints}
0=h_{\mathrm{in,}i}-h_{\mathrm{out,}i}\; \forall i \in [1]
\end{equation}


\subsubsection{Specifications and results}

\begin{table}[H]
\centering
\caption{Parameters of components of type Valve}
\begin{tabular}{lrr}
\toprule
{} &    pr &              zeta \\
label &       &                   \\
\midrule
valve &  0.09 &  3,270,997,438.03 \\
\bottomrule
\end{tabular}
\end{table}
\subsection{Components of type Drum}

\subsubsection{Mandatory constraints}

\begin{equation}
\label{eq:Drum_mass_flow_constraints}
0 =\sum\dot{m}_{\mathrm{in},i}-\sum\dot{m}_{\mathrm{out},j}\;\forall i \in \text{inlets}, \forall j \in \text{outlets}
\end{equation}

\begin{equation}
\label{eq:Drum_fluid_constraints}
0 = x_{fl\mathrm{,in,1}} - x_{fl\mathrm{,out,}j}\; \forall fl \in \text{network fluids,} \; \forall j \in\text{outlets}
\end{equation}

\begin{equation}
\label{eq:Drum_energy_balance_constraints}
0=\sum_i\left(\dot{m}_{\mathrm{in,}i}\cdot h_{\mathrm{in,}i}\right) - \sum_j \left(\dot{m}_{\mathrm{out,}j} \cdot h_{\mathrm{out,}j} \right) \; \forall i \in \text{inlets} \;\forall j \in \text{outlets}
\end{equation}

\begin{equation}
\label{eq:Drum_pressure_constraints}
\begin{split}
0 = p_\mathrm{in,1} - p_{\mathrm{in,}i} & \; \forall i \in \text{inlets} \setminus \left\lbrace 1\right\rbrace\\
0 = p_\mathrm{in,1} - p_{\mathrm{out,}j} & \; \forall j \in \text{outlets}\\
\end{split}
\end{equation}

\begin{equation}
\label{eq:Drum_outlet_constraints}
\begin{split}
0 =&h_\mathrm{out,1} -h\left(p_\mathrm{out,1}, x=0\right)\\0 =&h_\mathrm{out,2} -h\left(p_\mathrm{out,2}, x=1\right)\\\end{split}
\end{equation}


\subsection{Components of type HeatExchanger}

\subsubsection{Mandatory constraints}

\begin{equation}
\label{eq:HeatExchanger_mass_flow_constraints}
0=\dot{m}_{\mathrm{in,}i}-\dot{m}_{\mathrm{out,}i}\; \forall i \in [1, 2]
\end{equation}

\begin{equation}
\label{eq:HeatExchanger_fluid_constraints}
0=x_{fl\mathrm{,in,}i}-x_{fl\mathrm{,out,}i}\;\forall fl \in\text{network fluids,}\; \forall i \in [1, 2]
\end{equation}

\begin{equation}
\label{eq:HeatExchanger_energy_balance_constraints}
0 = \dot{m}_\mathrm{in,1} \cdot \left(h_\mathrm{out,1} - h_\mathrm{in,1} \right) +\dot{m}_\mathrm{in,2} \cdot \left(h_\mathrm{out,2} - h_\mathrm{in,2} \right)
\end{equation}


\subsubsection{Specifications and results}

\begin{table}[H]
\centering
\caption{Parameters of components of type HeatExchanger}
\begin{tabular}{lrrrrrrrrrr}
\toprule
{} &            Q &         kA & td\_log & ttd\_u & ttd\_l &   pr1 & pr2 (\ref{eq:HeatExchanger_pr2}) & zeta1 (\ref{eq:HeatExchanger_zeta1}) & zeta2 (\ref{eq:HeatExchanger_zeta2}) &  kA\_char (\ref{eq:HeatExchanger_kA_char}) \\
label       &              &            &         &        &        &       &                                  &                                      &                                      &                                            \\
\midrule
evaporator  &  -155,111.88 &  24,008.75 &    6.46 &   8.18 &   5.00 &  1.00 &                      \bftab 0.99 &                          \bftab 0.06 &                         1,563,726.16 &                                       True \\
superheater &    -3,456.96 &     787.83 &    4.39 &   2.00 &   8.18 &  1.00 &                             0.99 &                          \bftab 0.06 &                    \bftab 603,565.77 &                                       True \\
intercooler &   -42,452.98 &     664.84 &   63.85 &  95.84 &  39.93 &  0.99 &                             1.00 &                  \bftab 7,181,598.68 &                         \bftab 25.95 &                                       True \\
\bottomrule
\end{tabular}
\end{table}
\subsubsection{Equations applied}

\begin{equation}
\label{eq:HeatExchanger_pr2}
0=p_\mathrm{in,2}\cdot pr2 - p_\mathrm{out,2}
\end{equation}

\begin{equation}
\label{eq:HeatExchanger_zeta1}
0 = \begin{cases}
p_\mathrm{in,1}- p_\mathrm{out,1} & |\dot{m}_\mathrm{in,1}| < \unitfrac[0.0001]{kg}{s} \\
\frac{\zeta}{D^4}-\frac{(p_\mathrm{in,1}-p_\mathrm{out,1})\cdot\pi^2}{8\cdot\dot{m}_\mathrm{in,1}\cdot|\dot{m}_\mathrm{in,1}|\cdot\frac{v_\mathrm{in,1} + v_\mathrm{out,1}}{2}}& |\dot{m}_\mathrm{in,1}| \geq \unitfrac[0.0001]{kg}{s}
\end{cases}
\end{equation}

\begin{equation}
\label{eq:HeatExchanger_zeta2}
0 = \begin{cases}
p_\mathrm{in,2}- p_\mathrm{out,2} & |\dot{m}_\mathrm{in,2}| < \unitfrac[0.0001]{kg}{s} \\
\frac{\zeta}{D^4}-\frac{(p_\mathrm{in,2}-p_\mathrm{out,2})\cdot\pi^2}{8\cdot\dot{m}_\mathrm{in,2}\cdot|\dot{m}_\mathrm{in,2}|\cdot\frac{v_\mathrm{in,2} + v_\mathrm{out,2}}{2}}& |\dot{m}_\mathrm{in,2}| \geq \unitfrac[0.0001]{kg}{s}
\end{cases}
\end{equation}

\begin{equation}
\label{eq:HeatExchanger_kA_char}
\begin{split}
0 = & \dot{m}_\mathrm{in,1} \cdot \left( h_\mathrm{out,1} - h_\mathrm{in,1}\right)\\
&+kA_\mathrm{design} \cdot f_\mathrm{kA} \cdot \frac{T_\mathrm{out,1} - T_\mathrm{in,2} - T_\mathrm{in,1} + T_\mathrm{out,2}}{\ln{\frac{T_\mathrm{out,1} - T_\mathrm{in,2}}{T_\mathrm{in,1} - T_\mathrm{out,2}}}}\\
f_\mathrm{kA}=&\frac{2}{\frac{1}{f\left(X_1\right)}+\frac{1}{f\left(X_2\right)}}\\
\end{split}
\end{equation}

\begin{minipage}{0.5\textwidth}
\begin{figure}[H]\begin{center}
\includegraphics[width=\textwidth]{figures/HeatExchanger_CharLine_kA_char1_evaporator.pdf}
\caption{Characteristics of evaporator (eq. \ref{eq:HeatExchanger_kA_char})}
\label{fig:CharLine_kA_char1_evaporator}
\end{center}\end{figure}

\end{minipage}
\begin{minipage}{0.5\textwidth}
\begin{figure}[H]\begin{center}
\includegraphics[width=\textwidth]{figures/HeatExchanger_CharLine_kA_char2_evaporator.pdf}
\caption{Characteristics of evaporator (eq. \ref{eq:HeatExchanger_kA_char})}
\label{fig:CharLine_kA_char2_evaporator}
\end{center}\end{figure}

\end{minipage}

\begin{minipage}{0.5\textwidth}
\begin{figure}[H]\begin{center}
\includegraphics[width=\textwidth]{figures/HeatExchanger_CharLine_kA_char1_superheater.pdf}
\caption{Characteristics of superheater (eq. \ref{eq:HeatExchanger_kA_char})}
\label{fig:CharLine_kA_char1_superheater}
\end{center}\end{figure}

\end{minipage}
\begin{minipage}{0.5\textwidth}
\begin{figure}[H]\begin{center}
\includegraphics[width=\textwidth]{figures/HeatExchanger_CharLine_kA_char2_superheater.pdf}
\caption{Characteristics of superheater (eq. \ref{eq:HeatExchanger_kA_char})}
\label{fig:CharLine_kA_char2_superheater}
\end{center}\end{figure}

\end{minipage}

\begin{minipage}{0.5\textwidth}
\begin{figure}[H]\begin{center}
\includegraphics[width=\textwidth]{figures/HeatExchanger_CharLine_kA_char1_intercooler.pdf}
\caption{Characteristics of intercooler (eq. \ref{eq:HeatExchanger_kA_char})}
\label{fig:CharLine_kA_char1_intercooler}
\end{center}\end{figure}

\end{minipage}
\begin{minipage}{0.5\textwidth}
\begin{figure}[H]\begin{center}
\includegraphics[width=\textwidth]{figures/HeatExchanger_CharLine_kA_char2_intercooler.pdf}
\caption{Characteristics of intercooler (eq. \ref{eq:HeatExchanger_kA_char})}
\label{fig:CharLine_kA_char2_intercooler}
\end{center}\end{figure}

\end{minipage}


\subsection{Components of type Compressor}

\subsubsection{Mandatory constraints}

\begin{equation}
\label{eq:Compressor_mass_flow_constraints}
0=\dot{m}_{\mathrm{in,}i}-\dot{m}_{\mathrm{out,}i}\; \forall i \in [1]
\end{equation}

\begin{equation}
\label{eq:Compressor_fluid_constraints}
0=x_{fl\mathrm{,in,}i}-x_{fl\mathrm{,out,}i}\;\forall fl \in\text{network fluids,}\; \forall i \in [1]
\end{equation}


\subsubsection{Specifications and results}

\begin{table}[H]
\centering
\caption{Parameters of components of type Compressor}
\begin{tabular}{lrrr}
\toprule
{} &          P & eta\_s & pr (\ref{eq:Compressor_pr}) \\
label        &            &        &                             \\
\midrule
fan          &  12,817.57 &   0.65 &                        1.00 \\
compressor 1 &  47,653.72 &   0.85 &                        3.87 \\
compressor 2 &  36,186.92 &   0.90 &                 \bftab 3.00 \\
\bottomrule
\end{tabular}
\end{table}
\subsubsection{Equations applied}

\begin{equation}
\label{eq:Compressor_pr}
0=p_\mathrm{in,1}\cdot pr - p_\mathrm{out,1}
\end{equation}


\subsection{Components of type Splitter}

\subsubsection{Mandatory constraints}

\begin{equation}
\label{eq:Splitter_mass_flow_constraints}
0 =\sum\dot{m}_{\mathrm{in},i}-\sum\dot{m}_{\mathrm{out},j}\;\forall i \in \text{inlets}, \forall j \in \text{outlets}
\end{equation}

\begin{equation}
\label{eq:Splitter_fluid_constraints}
0 = x_{fl\mathrm{,in}} - x_{fl\mathrm{,out,}j}\; \forall fl \in \text{network fluids,} \; \forall j \in\text{outlets}
\end{equation}

\begin{equation}
\label{eq:Splitter_energy_balance_constraints}
0=h_{in}-h_{\mathrm{out,}j}\;\forall j \in\text{outlets}
\end{equation}

\begin{equation}
\label{eq:Splitter_pressure_constraints}
\begin{split}
0 = p_\mathrm{in,1} - p_{\mathrm{in,}i} & \; \forall i \in \text{inlets} \setminus \left\lbrace 1\right\rbrace\\
0 = p_\mathrm{in,1} - p_{\mathrm{out,}j} & \; \forall j \in \text{outlets}\\
\end{split}
\end{equation}


